# รายการประกอบแบบ (Specification) งานระบบไฟฟ้า - ฉบับคัดย่อ
โครงการ CBC Office อาคารสำนักงาน 3 ชั้น นนทบุรี - Rev. B (14 พ.ค. 2569)
หม้อแปลง 500 kVA, 24 kV / 416Y-240 V ระบบ 3 เฟส 4 สาย (เขตบริการ กฟน.)
ผู้ออกแบบระบบไฟฟ้า: นายพงศธร วงศ์อภิชาติ - สามัญวิศวกรไฟฟ้า (สฟก. 5214)

## ข้อ 4.2 เซอร์กิตเบรกเกอร์สายป้อน F-03 (MDB → DB-2F)

- MCCB 3 Pole, 250AT/250AF
- พิกัดตัดกระแสลัดวงจร **Icu ไม่น้อยกว่า 36 kA ที่ 380/415 V** ตาม IEC 60947-2
- Ics ไม่น้อยกว่า 50% ของ Icu ที่แรงดันเดียวกัน
- แบรนด์อ้างอิงตามแบบ หรือ "เทียบเท่า" ที่ได้รับอนุมัติตามข้อ 4.5

## ข้อ 4.5 การขออนุมัติวัสดุ "เทียบเท่า"

- ผู้รับจ้างต้องแนบ datasheet ฉบับเต็มของรุ่นที่เสนอ และหลักฐานใบอนุญาต มอก. (กรณีเป็นผลิตภัณฑ์มาตรฐานบังคับ ให้ตรวจสอบได้จากระบบสืบค้นใบอนุญาตของ สมอ.)
- "เทียบเท่า" หมายถึง เท่าหรือดีกว่าในทุกพารามิเตอร์หลัก **ที่สภาวะ/แรงดันเดียวกัน**
- การอนุมัติเป็นอำนาจของผู้ออกแบบร่วมกับตัวแทนเจ้าของงาน ผู้รับจ้างต้องได้รับอนุมัติเป็นลายลักษณ์อักษรก่อนสั่งซื้อ

## ข้อ 5.1 สายป้อน F-03

- สาย IEC01 (THW) 450/750 V ตาม มอก. 11 เล่ม 3-2553 ขนาด 3x95 + N-50 + G-50 ตร.มม. ร้อยท่อ IMC
- ตาม single-line diagram E-01 Rev.2 และ load schedule LS-02 Rev.2

## หมายเหตุท้ายหมวด

การแก้ไขขนาดสาย ขนาดอุปกรณ์ป้องกัน หรือการจัดวงจรใด ๆ จากแบบ เป็นงานออกแบบและคำนวณ
ต้องให้ผู้ออกแบบ (วิศวกรไฟฟ้าผู้มีใบอนุญาต) เป็นผู้คำนวณและลงนามกำกับการแก้ไขเท่านั้น
