# VEXO VX-250N - Moulded Case Circuit Breaker (Datasheet, excerpt)

**Breaking capacity up to 36 kA** | Compact 105 mm frame | Current-limiting design

## Ratings

| Parameter | Value |
|---|---|
| Poles | 3P |
| Rated current In | 250 A (adjustable 0.8-1.0 x In) |
| Frame size AF | 250 AF |
| Rated insulation voltage Ui | 800 V |
| Rated operational voltage Ue | 690 V |
| Standard | IEC 60947-2 |
| Certification | CE, มอก. 909 |

## Short-circuit breaking capacity

| Rated operational voltage | Icu | Ics |
|---|---|---|
| 220/240 V | 36 kA | 36 kA (100%) |
| 380/415 V | 25 kA | 12.5 kA (50%) |
| 500 V | 15 kA | 7.5 kA (50%) |

## Trip unit

Thermal-magnetic, thermal adjustable 0.8-1.0 x In, magnetic fixed 10 x In

*VEXO Electric Co., Ltd. - Catalogue VX-MCCB-2025 rev.3, page 1 of 12*
